//----------------------------------------------------------------------------//
//            Copyright 2018 Rieckermann Engineering Operations               //
//                Automatically Generated File - Do Not Edit                  //
//----------------------------------------------------------------------------//
// Class:       ifbDI2                                                        //
// Description: Instances of DI2                                              //
//                                                                            //
// General alarm single digital input.                                        //
//----------------------------------------------------------------------------//
// Revision history:                                                          //
// Rev By               Date        CC        Note                            //
// 2.0 David Paspa      05-Jan-2018 NA        Reboot for S7-1500.             //
// 0.6 Khairul Basar    12-Oct-2009 CC-09/016 IN_REQ_MODE is assigned to      //
//                                            Toggle.                         //
// 0.5 Khairul Basar    03-Oct-2009 CC-09/016 PSH_parameters corrected.       //
// 0.4 Khairul Basar    15-Sep-2009 CC-09/016 PSA_1010 DI_USER assigned       //
//                                            correctly.                      //
// 0.3 Khairul Basar    09-Sep-2009 CC-09/016 I/O assignment associated with  //
//                                            corresponding Instance is       //
//                                            corrected.                      //
// 0.2 Khairul Basar    31-Aug-2009 CC-09/016 Mode=1 initialized.             //
//                                            Instance comment added.         //
// 0.1 Khairul Basar    03-Aug-2009 NA        Initial design.                 //
//----------------------------------------------------------------------------//
// Index   Instance    Description                                            //
@@TEMPLATE_BEGIN|createInstancesGlobal@@
// @@IDX@@       @@INSTANCE@@      @@DESCRIPTION@@
@@TEMPLATE_END@@
//----------------------------------------------------------------------------//
FUNCTION_BLOCK "ifbDI2"
TITLE = Instances of DI2 General alarm single digital input Normally OFF
{ S7_Optimized_Access := 'TRUE' }
AUTHOR : REO
NAME : ifbDI2
VERSION : 2.0

//----------------------------------------------------------------------------//
// Declare the instance objects of the class:                                 //
//----------------------------------------------------------------------------//
VAR
@@TEMPLATE_BEGIN|createClassNone@@
@@ATTR_BEGIN|numInstances@@
    p : Array[0..@@MAXITEM@@] of "udt@@CLASS@@";
@@ATTR_END|numInstances@@
@@TEMPLATE_END@@
END_VAR

BEGIN
@@TEMPLATE_BEGIN|createInstances@@
NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Unique ID
    //------------------------------------------------------------------------//
    // INSTANCE   INSTANCE   INSTANCE   INSTANCE   INSTANCE   INSTANCE   INST //
    // INSTANCE   INSTANCE   INSTANCE   INSTANCE   INSTANCE   INSTANCE   INST //
    //                                                                        //
    // Set the instance unique ID:                                            //
    //------------------------------------------------------------------------//
    L "dbCONST".BLK.ID.@@INSTANCE@@;
    T #p[@@IDX@@].origin.mc.ME;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Owner
    //------------------------------------------------------------------------//
    // Set the instance owner:                                                //
    //------------------------------------------------------------------------//
    L "dbCONST".BLK.ID.@@PARENT@@;
    T #p[@@IDX@@].owner.mc.OWNER;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Block Origin
    //------------------------------------------------------------------------//
    // This block can only reside within this CPU:                            //
    //------------------------------------------------------------------------//
    A "alwaysHigh";
    = #p[@@IDX@@].origin.mc.isOriginBlock;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Owner Origin
    //------------------------------------------------------------------------//
    // This block can only be owned by a parent block in this CPU:            //
    //------------------------------------------------------------------------//
    A "alwaysHigh";
    = #p[@@IDX@@].owner.mc.isOriginOwner;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Safe Command on restart
    //------------------------------------------------------------------------//
    // Set the safe command if restarting the PLC:                            //
    //------------------------------------------------------------------------//
    A "flagFirstScanRestart";
    JCN _notRestart_@@COUNTERTEMPLATE|1@@;
    L "dbCONST".BLK.DI2.SAFE.CMD;
    T #p[@@IDX@@].origin.mc.CMD_SAFE;
_notRestart_@@COUNTERTEMPLATE@@:   NOP 0;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Field Input
    //------------------------------------------------------------------------//
    // Set the instance field input valve:                                    //
    //------------------------------------------------------------------------//
    A "@@INSTANCE@@-DI";
    = #p[@@IDX@@].origin.DI_Auto;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : @@DESCRIPTION@@
    //------------------------------------------------------------------------//
    // Call the class function to process the instance:                       //
    //------------------------------------------------------------------------//
    CALL "fc@@CLASS@@"
    (   p                    := #p[@@IDX@@]
    );

@@TEMPLATE_END@@
END_FUNCTION_BLOCK
