//----------------------------------------------------------------------------//
//            Copyright 2018 Rieckermann Engineering Operations               //
//                Automatically Generated File - Do Not Edit                  //
//----------------------------------------------------------------------------//
// Class:       ifbMOD1                                                       //
// Description: Instances of MOD1                                             //
//                                                                            //
// Modulating control valve.                                                  //
//----------------------------------------------------------------------------//
// Revision history:                                                          //
// Rev By               Date        CC        Note                            //
// 2.0 David Paspa      05-Jan-2018 NA        Reboot for S7-1500.             //
// 0.4 Khairul Basar    17-Sep-2009 CC-09/016 ifcMOD1 created for Interface.  //
// 0.3 Khairul Basar    16-Sep-2009 CC-09/016 Duplicate Input Parameters      //
//                                            deleted auto/manual both now    //
//                                            using same parameters,Interface //
//                                            FC used for Bumpless changeover.//
// 0.2 Khairul Basar    31-Aug-2009 CC-09/016 MODE initialize to Manual=1     //
//                                            Reset POSN to zero if OUT_Q=0.  //
// 0.1 Khairul Basar    03-Aug-2009 CC-09/016 Initial design.                 //
//----------------------------------------------------------------------------//
// Index   Instance    Description                                            //
@@TEMPLATE_BEGIN@@
@@TEMPLATE_END@@
@@TEMPLATE_BEGIN|createInstancesGlobal@@
// @@IDX@@       @@INSTANCE@@      @@DESCRIPTION@@
@@TEMPLATE_END@@
//----------------------------------------------------------------------------//
FUNCTION_BLOCK "ifbMOD1"
TITLE = MOD1 Instances
{ S7_Optimized_Access := 'TRUE' }
AUTHOR : REO
NAME : ifbMOD1
VERSION : 2.0

//----------------------------------------------------------------------------//
// Declare the instance objects of the class:                                 //
//----------------------------------------------------------------------------//
VAR
@@TEMPLATE_BEGIN|createClassNone@@
@@ATTR_BEGIN|numInstances@@
    item : Array[0..@@MAXITEM@@] of "fb@@CLASS@@";
@@ATTR_END|numInstances@@
@@TEMPLATE_END@@
END_VAR

BEGIN
@@TEMPLATE_BEGIN|createInstances@@
NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : @@DESCRIPTION@@ Critical Interlocks
    //------------------------------------------------------------------------//
    // Get the critical interlock if there is one. If not set alwaysLow:      //
    //------------------------------------------------------------------------//
@@ATTR_BEGIN|CRIL_EXISTS@@
@@ATTR_DEFAULT_BEGIN@@
    A "alwaysLow";
@@ATTR_DEFAULT_END@@
@@ATTR_BEGIN|CRIL_TARGET@@
    A "idbCRIL".item[@@IDXIL@@].INTERLOCK;
@@ATTR_END|CRIL_TARGET@@
@@ATTR_END|CRIL_EXISTS@@
    = #item[@@IDX@@].mc.CRIL;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : @@DESCRIPTION@@ Non-Critical Interlocks
    //------------------------------------------------------------------------//
    // Get the non-critical interlock if there is one. If not set alwaysLow:  //
    //------------------------------------------------------------------------//
@@ATTR_BEGIN|NCRIL_EXISTS@@
@@ATTR_DEFAULT_BEGIN@@
    A "alwaysLow";
@@ATTR_DEFAULT_END@@
@@ATTR_BEGIN|NCRIL_TARGET@@
    A "idbNCRIL".item[@@IDXIL@@].INTERLOCK;
@@ATTR_END|NCRIL_TARGET@@
@@ATTR_END|NCRIL_EXISTS@@
    = #item[@@IDX@@].mc.NCRIL;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Unique ID
    //------------------------------------------------------------------------//
    // Set the instance unique ID:                                            //
    //------------------------------------------------------------------------//
    L "dbCONST".BLK.ID.@@INSTANCE@@;
    T #item[@@IDX@@].mc.ME;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Owner
    //------------------------------------------------------------------------//
    // Set the instance owner:                                                //
    //------------------------------------------------------------------------//
    L "dbCONST".BLK.ID.@@PARENT@@;
    T #item[@@IDX@@].mc.OWNER;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Safe Command on restart
    //------------------------------------------------------------------------//
    // Set the safe command if restarting the PLC:                            //
    //------------------------------------------------------------------------//
    A "flagFirstScanRestart";
    JCN _a_@@COUNTER|1@@;
    L "dbCONST".BLK.MOD1.SAFE.CMD;
    T #item[@@IDX@@].mc.CMD_SAFE;
_a_@@COUNTER@@:   NOP 0;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Signal polarity
    //------------------------------------------------------------------------//
    // Input signal is BIPOLAR (1) or UNIPOLAR (0). Assume 0:                 //
    //------------------------------------------------------------------------//
    R #item[@@IDX@@].POLARITY;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Initial remote position is closed
    //------------------------------------------------------------------------//
    // Set the initial remote position to be zero which is closed:            //
    //------------------------------------------------------------------------//
    A "flagFirstScanRestart";
    JCN _b_@@COUNTER|1@@;
    L 0.0;
    T #item[@@IDX@@].POS_REMOTE;
_b_@@COUNTER@@:   NOP 0;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : Initial local position is closed
    //------------------------------------------------------------------------//
    // Set the initial local position to be zero which is closed:             //
    //------------------------------------------------------------------------//
    A "flagFirstScanRestart";
    JCN _c_@@COUNTER|1@@;
    L 0.0;
    T #item[@@IDX@@].POS_LOCAL;
_c_@@COUNTER@@:   NOP 0;

NETWORK
TITLE = Item @@IDX@@ @@INSTANCE@@ : @@DESCRIPTION@@
    //------------------------------------------------------------------------//
    // Call the class function to process each instance:                      //
    //------------------------------------------------------------------------//
    CALL #item[@@IDX@@]
    (   RAW_OUTPUT           := "@@INSTANCE@@-MOD"
    );

@@TEMPLATE_END@@
END_FUNCTION_BLOCK
